# 2025-10-24 从NV白皮书看AI数据中心电力革命：800V架构与SST驱动供配电系统重构

# 标的列表

【英伟达】 英伟达公司 / NASDAQ / NVDA

# 专家信息

赵宏晨 | 解决方案专家 | 全球头部关键数字基础设施企业

会议大纲：

1、NV供配电架构架构演进趋势，迈向高压直流化方向；
2、800V HVDC系统重构价值链条，设备价值量剖析以及市场容量预估；
3、产品方案从“AC-DC-AC”向“MV-DC-48V”演进及要点；
4、功率器件迎来颠覆性迭代及行业竞争格局。

# AI 总结

专家指出，AI算力提升使数据中心单机柜功率迈向兆瓦级，传统48V或UPS供电面临瓶颈，英伟达提出800V高压直流（HVDC）架构，分三阶段演进：2025 - 2026年在现有UPS基础上增加整流机架过渡；2026年后随Rubin芯片量产，HVDC逐步替代UPS，采用BBU与电网储能双备份；长期引入固态变压器（SST），实现端到端高效供电。该架构可减少转换层级，提升系统效率，降低铜材用量和布线复杂度，支持高密度部署。产业链上游转向碳化硅（SiC）等第三代半导体；中游设备商如伊顿、施耐德、台达及国内阳光电源、中恒等加速布局；下游主要面向北美CSP客户，短期内受地缘限制难以进入国内。当前800V HVDC系统处于样机阶段，成本较高，整流模块占近半成本，SiC器件占比约15% - 18%，未来规模化后价格有望下降30% - 40%，初期毛利率可达35% - 38%，市场空间巨大。其技术优势体现在效率、成本、功率密度与可靠性提升，但系统集成需深度耦合IT负载，高压直流要求更完善保护控制与监控体系，行业亟需统一标准。目前功率器件由英飞凌、意法等外企主导，国内厂商正加快追赶，预计2 - 3年内可在部分领域实现替代。

# 会议纪要

【核心要点】
- AI算力提升推动数据中心单机柜功率迈向兆瓦级，传统48V或UPS供电因电流过高、铜排密集、效率低下面临瓶颈。英伟达提出800V高压直流（HVDC）架构，分三阶段演进：2025-2026年在现有UPS基础上增加整流机架实现平滑过渡；2026年后随Rubin芯片量产，HVDC逐步替代UPS，采用BBU与电网储能双备份；长期将引入固态变压器（SST），直接从中压10kV转为800V直流，实现端到端高效供电。
- 该架构可减少转换层级，显著提纲系统效率，显著降低铜材用量和布线复杂度，支持高密度部署。产业链上游转向碳化硅（SiC）等第三代半导体，以满足高耐压、低损耗需求；中游设备商如伊顿、施耐德、台达及国内阳光电源、中恒等正加速布局；下游主要面向北美CSP客户，短期内受地缘限制难以进入国内。
- 当前800V HVDC系统处于样机阶段，成本较高，根据专家测算，例如800kW系统报价超40万美元，折合单价超3500元/kW，其中整流模块占成本近半，SiC器件占比约15%-18%。未来规模化后价格有望下降30%-40%，但初期毛利率仍可达35%-38%。仅Rubin一代若按50%渗透率估算，年需求即达5GW，市场空间远超现有HVDC规模。
- 技术优势体现在效率、成本、功率密度与可靠性提升。减少多级转换降低损耗与故障点，系统集成需深度耦合IT负载，同时高压直流要求更完善的保护控制与监控体系。行业亟需统一标准以保障兼容性。目前功率器件由英飞凌、意法等外企主导，国内厂商正加快追赶，预计2-3年内可在部分领域实现替代。

【演讲实录】

1、NV供配电架构架构演进趋势，迈向高压直流化方向
随着人工智能算力需求的迅猛增长，数据中心单机柜功率已从百余千瓦迈向兆瓦级，传统48伏（北美常称54伏）直流或交流UPS供电架构面临严峻挑战。以英伟达NVL72整机柜服务器为例，B200配置的机柜功率已达132千瓦，B300提升至142千瓦，而2026年将在OCP大会上亮相的Rubin产品，其单机柜由174张GPU组成（每两张GPU构成一个Die），单个Die功耗达2300瓦，整机柜功率已逼近250千瓦。4到5台此类机柜即构成一个兆瓦级单元，对供配电系统提出了前所未有的要求。

当前供电系统主要面临三大瓶颈。其一为空间限制：在48伏供电架构下，为承载极高电流，需配备大量粗壮的铜母线和电源机架（Power Shelf或PSU），这些设备占用大量数据中心空间，严重挤占IT设备部署资源。其二为铜排过载问题：根据功率公式P=UI，在功率恒定的情况下，低电压必然导致电流激增。巨大的电流不仅带来高昂的铜材成本和复杂的物理布局难题，其产生的I²R焦耳热也难以承受。其三为转换效率低下：传统供电路径需经过AC-DC再经多级DC-DC转换，最终通过VRM降至5伏、12伏甚至0.8伏，每一级转换都伴随能量损耗，导致整体效率不高，同时转换层级越多，潜在的故障点越多，系统维护成本也随之上升。

针对上述问题，英伟达提出了800伏高压直流（HVDC）供电架构的演进路径，并规划了三个关键节点。
- 第一阶段为2025年至2026年的初期阶段，该方案定位为现有UPS系统的升级版本，旨在为AI数据中心提供低成本、平滑的升级路径。具体方案是保留原有UPS设备，在UPS与IT机架之间增加一个电源机架（可视为PSU），其核心为低压整流部件，负责将来自UPS的480伏交流电（国内为380伏）转换为800伏高压直流电，再输送至服务器。
- 第二阶段为2026年下半年开始的中期阶段，随着英伟达主力产品Rubin的正式量产，800伏HVDC将开始大规模应用，并逐步替代传统的交流输入交流输出UPS。整体供电架构发生显著变化，备电功能将由机架层面的电池备用单元（BBU）与电网侧储能单元共同构成，形成双层储能体系。
- 第三阶段为长期规划，预计在2028年底至2029年初实现。届时将采用固态变压器（SST）作为未来数据中心的终极方案。SST本质上是高频中压变压器与800伏HVDC的结合，其作用是将13.8千伏的中压交流电（国内为10千伏）直接转换为800伏直流电输出，并直接供给IT机架。这一演进路径标志着供电系统从中压电网侧直接跃迁至IT设备，实现了供电架构的根本性变革。

800伏HVDC架构的优势在白皮书中被明确指出。首先，它实现了端到端集成，从13.8千伏中压电到800伏IT机架，中间避免了冗余的AC-DC-DC-AC等多级转换，显著提升了电源效率，尤其适用于英伟达所倡导的多GPU集群，能充分释放GPU性能。其次，该架构大幅减少了铜排用量，降低了成本。在同等规格下，800伏HVDC比415伏交流电多承载150%的电力，采用更简单的三线配置，而非交流电常用的四线或五线配置，所需线缆和连接器更少，从而降低了材料、安装成本，并简化了后期运维的线缆管理。整体系统效率端到端可达98%左右，同时支持按兆瓦级进行机架容量规划，实现原生的无缝扩展，有效提升了数据中心的整体性能。

2、800V HVDC系统重构价值链条，设备价值量剖析以及市场容量预估
800伏高压直流（HVDC）供电架构的推广将引发数据中心供配电系统的全面重构，其设备价值链条和市场容量随之发生深刻变化。从产业链维度分析，上游核心器件正经历从硅基IGBT向第三代半导体材料的升级。由于800伏耐压等级对器件性能要求显著提升，需兼顾高耐压、低损耗与优异热导性，碳化硅（SiC）成为整流模块的关键材料。尽管氮化镓（GaN）也被提及，但碳化硅因其在高功率场景下的稳定性和成熟度，成为当前主流选择，是上游价值重构的核心。

中游设备供应商方面，全球主流厂商均已布局HVDC产品。伊顿、维谛、施耐德等传统电源巨头，以及台达，均已有HVDC解决方案落地或即将推出。国内企业如阳光电源、中恒电气等，凭借在UPS及240/400伏HVDC领域的技术积累，具备快速迭代至800伏平台的能力。此外，麦格米特于2025年3月至4月的GDC大会上率先推出800伏HVDC方案，抢占市场先机，但其产品源于车载快充架构，技术路径相对原始，仍需进一步优化以满足数据中心严苛要求。

下游客户主要为北美四大云服务提供商（CSP），短期内受地缘因素影响，该技术难以进入中国市场。800伏HVDC并非直接接入服务器，而是服务于NVL72等整机柜服务器系统。不同CSP在技术选择上存在差异：英伟达白皮书主推单极性800伏（0至800伏）架构，而Meta则倾向于采用OCP标准的正负400伏双极性架构（线间电压仍为800伏），两者在实现方式上略有不同，但均旨在替代传统UPS系统。

从价值量角度看，当前800伏HVDC系统尚处样机阶段，成本高昂。以台达为Meta提供的800千瓦正负400伏HVDC系统为例，报价高达42万美元，折合单价超过3500元人民币/千瓦。系统成本中，整流模块（AC-DC转换）占比约45%至50%，而碳化硅器件本身占整个HVDC系统成本的15%至18%，单体价值量约800元。未来随着规模化量产，预计系统价格有望下降30%至40%，但初期毛利率仍将维持在35%至38%的较高水平。系统内集成的超级电容、BBU等组件也将成为标配，进一步提升整体价值。

市场容量方面，传统240/400伏HVDC市场规模有限，国内约10亿元人民币，全球约30亿美元。而800伏HVDC在AI驱动下潜力巨大。以英伟达Rubin平台为例，其单柜功率约250千瓦，年产能预估4万机柜。若按50%渗透率计算，仅Rubin一代产品年需求即达5吉瓦。考虑到Rubin Ultra将在2027年全面支持800伏输入，且其他CSP可能采用类似架构，实际市场规模有望远超此预估，展现出巨大的增长空间。

3、产品方案从“AC-DC-AC”向“MV-DC-48V”演进及要点
800伏高压直流（HVDC）供电架构的演进，是电力电子技术发展的必然趋势，其核心在于从传统的AC-DC-AC多级转换模式，转向中压交流（MV）直接转换为直流并最终供给IT负载的高效路径。这一变革在数据中心及工业自动化领域具有深远的应用价值，其演进动因主要体现在四个方面：
- 首先，提升系统效率。传统UPS需经历AC-DC-AC多次转换，每级均产生能量损耗，整体链路效率在VRM端约为92%-93%。而800伏HVDC架构减少了冗余转换环节，从中压直接转为高压直流，再经整流或DC-DC降至服务器可用电压，系统整体效率可达98%，较传统方案提升约5个百分点，显著降低运营成本。
- 其次，降低整体成本。减少转换层级不仅降低了能量损耗，也减少了所需设备数量，从而有效降低资本支出（Capex）。同时，高压直流供电可在同等功率下减小电流，允许使用更细的线缆，显著降低铜材用量、安装成本及布线复杂度，综合物料与工程成本均得到有效控制。
- 第三，提升功率密度。随着GPU功耗持续攀升，Rubin平台单柜已达250千瓦，Rubin Ultra预计可达500-600千瓦，两台即构成兆瓦级机柜。传统交流供电受限于电流过大、铜排密集等物理瓶颈，已无法满足高密度部署需求。中压转直流再降压的架构，通过高电压、低电流方式实现高效电力传输，是支撑未来兆瓦级机柜扩展的核心技术路径。
- 第四，增强系统可靠性。减少设备层级和复杂电路结构，直接降低了潜在的故障点数量。直流供电系统本身具备更好的稳定性与抗干扰能力，为IT设备提供更可靠的电力保障。但需指出，高压直流对人身安全风险更高，因此对设备供应商的技术能力与产品设计提出了更高要求。

在实现这一演进的过程中，关键技术要点包括：一是高效电压转换技术，需研发高性能整流模块，采用碳化硅、氮化镓等第三代半导体器件及高频开关拓扑，以提升转换效率与功率密度；二是深度系统集成能力，供电系统需与IT负载（如服务器PSU、BBU）深度耦合，在散热、可靠性、空间布局等方面进行综合优化；三是完善的保护与控制技术，需配备过压、过流、短路等多重保护机制，并结合BMS等实时监控系统，实现主动防护与精准管理；四是统一的标准与规范，当前缺乏IEEE、UL等国际或国内强制标准，亟需建立跨厂商兼容性规范，以促进行业健康发展；五是多场景适配能力，除数据中心外，在商业与工业（C&I）应用中还需考虑防护等级、电磁兼容（EMC）等环境因素，确保系统在不同工况下的稳定运行。

4、功率器件迎来颠覆性迭代及行业竞争格局
随着800伏高压直流（HVDC）供电架构的推进，功率器件迎来新一轮迭代，行业竞争格局也随之演变。核心驱动力在于传统硅基IGBT已接近物理极限，难以满足高电压、高效率、高功率密度的应用需求。尽管IGBT具备1200伏耐压能力，但在800伏HVDC系统中使用会导致体积庞大、发热严重，无法适应数据中心对空间与散热的严苛要求。因此，以碳化硅（SiC）为代表的第三代半导体成为主流方向。
- 碳化硅材料具备宽禁带、高击穿电压、高热导率等优势，其禁带宽度约为硅的三倍，击穿电场强度可达硅的十倍，同时在高压下仍能实现极低的导通电阻。以碳化硅MOSFET为例，相较于硅基IGBT，其开关损耗和导通损耗显著降低，系统效率可提升约3个百分点。此外，碳化硅器件的工作频率可达IGBT的3至5倍，大幅减小了磁性元件和电容器的体积与重量，有效缓解了HVDC系统中铜排密集、重量过高的问题，契合数据中心对高功率密度和轻量化配电的迫切需求。
- 从应用场景看，碳化硅器件最初广泛应用于新能源汽车的800伏快充平台，技术成熟后正加速向数据中心等高可靠性领域渗透。随着AI算力基础设施的升级，其应用范围持续拓展，成为支撑下一代供电架构的关键元件。
- 在行业竞争格局方面，全球市场仍由欧美企业主导。英飞凌（Infineon）、意法半导体（STMicroelectronics）、德州仪器（TI）等厂商凭借领先的技术实力和品牌影响力，在高端功率器件市场占据绝对优势。目前伊顿、维谛、施耐德等主流设备商在800伏HVDC产品中普遍采用英飞凌或意法半导体的碳化硅器件，延续了其在UPS市场的供应链关系。

国内厂商正处于快速发展阶段。斯达半导体、蓝莓电子等企业在研发与生产能力上已有显著提升，部分产品性能接近国际先进水平，主要面向中低端市场及国产UPS厂商（如科华、科士达）的需求。得益于相对较低的成本和政策支持，国产碳化硅器件在性价比方面具备一定竞争力。然而，在高端数据中心应用领域，国产器件尚未完全替代进口，仍依赖英飞凌、意法等国际巨头。

整体来看，800伏HVDC的兴起为功率器件市场带来全新机遇，也加剧了技术竞争。国内企业多聚焦于8英寸晶圆产线建设，旨在缩小与国际领先企业的差距。预计未来2至3年，随着市场需求的快速释放和技术积累的深化，国产碳化硅器件有望在数据中心领域实现部分高端产品的替代，但全面突破仍需时间验证。